{% extends "base.html" %}
{% from "_duct_shared.html" import status_dot, status_legend with context %}
{% from "_report_form.html" import report_form %}
{% block page_title %}Air Distribution - Duct Sizing{% endblock %}
{% block content %}

<div id="duct-error">{% if error %}<div class="error">{{ error }}</div>{% endif %}</div>

<div class="note-banner">
  Enter air volume and a design rule (velocity or friction / pressure drop),
  then press Calculate to set duct sizes. After that you can adjust volume or
  size and watch velocity and friction update live — sizes stay put until you
  Calculate again with a new volume and design rule. Rectangular defaults to
  1:1 aspect; width/height and flat-oval major/minor are independent. Flat oval
  only steps through Lindab stocked combinations. Flat-oval De uses ASHRAE
  Fundamentals Ch.21 / Heyt &amp; Diaz (1975):
  De&nbsp;=&nbsp;1.55·A<sup>0.625</sup>/P<sup>0.25</sup>.
</div>

<form id="duct-form" method="get" data-nudge-step="{{ nudge_step }}" data-round25-step="{{ round25_step }}" data-dim-unit="{{ U.sym('duct_dimension') }}">
  <div class="panel" style="max-width:1100px;">
    <div class="panel-head">Design Inputs</div>
    <div class="panel-body">
      <div class="form-grid three">
        <div>
          <label>Air Volume ({{ U.sym('duct_flow') }})</label>
          <input id="f-volume" name="volume" value="{{ fields.volume }}" inputmode="decimal">
        </div>
        <div>
          <label>Size By</label>
          <select id="f-basis" name="basis">
            <option value="velocity" {{ 'selected' if fields.basis == 'velocity' }}>Velocity</option>
            <option value="friction_rate" {{ 'selected' if fields.basis == 'friction_rate' }}>Friction / PD (Pa/m)</option>
          </select>
        </div>
        <div>
          <label id="f-target-label">Target Value (<span id="f-target-unit" data-velocity-sym="{{ U.sym('velocity') }}" data-friction-sym="{{ U.sym('friction_rate') }}">{{ U.sym(fields.basis) }}</span>)</label>
          <input id="f-target" name="target_value" value="{{ fields.target_value }}" inputmode="decimal">
        </div>
      </div>
      <div style="margin-top:16px; display:flex; gap:10px; align-items:center;">
        <button class="btn-accent" type="submit">Calculate</button>
        <a class="btn-ghost" style="text-decoration:none;" href="{{ url_for('duct.index') }}">Reset all to calculated</a>
        <span id="duct-loading" class="suffix" style="display:none;">Updating…</span>
      </div>
    </div>
  </div>

  {# Per-column pinned state -- kept in sync by ductsizer.js. A plain (no-JS)
     submit of this form carries these forward as-is; the "Reset all to
     calculated" link above is the no-JS way back to fully fresh sizing. #}
  <input type="hidden" id="f-circular-mm" name="circular_mm" value="{{ fields.circular_mm }}">
  <input type="hidden" id="f-rect-width" name="rect_width" value="{{ fields.rect_width }}">
  <input type="hidden" id="f-rect-height" name="rect_height" value="{{ fields.rect_height }}">
  <input type="hidden" id="f-rect-lock-width" name="rect_lock_width" value="{{ fields.rect_lock_width }}">
  <input type="hidden" id="f-rect-lock-height" name="rect_lock_height" value="{{ fields.rect_lock_height }}">
  <input type="hidden" id="f-rect-round25" name="rect_round25" value="{{ fields.rect_round25 }}">
  <input type="hidden" id="f-oval-major" name="oval_major" value="{{ fields.oval_major }}">
  <input type="hidden" id="f-oval-minor" name="oval_minor" value="{{ fields.oval_minor }}">
</form>

{{ status_legend() }}

<div class="duct-columns">

  {# ── Circular ──────────────────────────────────────────────────────── #}
  <div class="col-panel" id="col-circular">
    <div class="col-head"><span>Circular</span></div>
    <div class="col-subhead">True calculated size, or pick a real Lindab stock diameter.</div>

    <div class="form-grid" style="max-width:none; grid-template-columns: 1fr; margin-bottom:14px;">
      <div>
        <label>Stock Size</label>
        <select id="circular-select">
          <option value="" {{ 'selected' if circular.is_auto }}>Auto (true calculated)</option>
          {% for opt in catalog_options %}
          <option value="{{ opt.mm }}" {{ 'selected' if not circular.is_auto and circular.selected_mm == opt.mm|string }}>{{ opt.label }}</option>
          {% endfor %}
        </select>
      </div>
    </div>

    <table class="results">
      <tr><td>Diameter</td>
        <td class="num"><span class="valunit"><span class="v" id="circ-diameter">{{ circular.diameter }}</span><span class="u">{{ U.sym('duct_dimension') }}</span></span></td></tr>
      <tr id="circ-gauge-row" style="{{ '' if not circular.is_auto and circular.gauge_mm is not none else 'display:none;' }}">
        <td colspan="2" class="suffix" id="circ-gauge-text">
          {% if not circular.is_auto and circular.gauge_mm is not none %}
          {{ circular.gauge_mm }} mm gauge{{ ' — standard stock' if circular.standard else ' — special order only' }}
          {% endif %}
        </td>
      </tr>
      <tr><td>Velocity</td>
        <td class="num"><span class="valunit"><span class="v" id="circ-velocity">{{ circular.velocity }}</span><span class="u">{{ U.sym('velocity') }}</span></span> <span id="circ-dot-velocity">{{ status_dot(circular.status_velocity) }}</span></td></tr>
      <tr><td>Velocity Pressure</td>
        <td class="num"><span class="valunit"><span class="v" id="circ-vp">{{ circular.velocity_pressure }}</span><span class="u">{{ U.sym('velocity_pressure') }}</span></span></td></tr>
      <tr><td>Friction Rate</td>
        <td class="num"><span class="valunit"><span class="v" id="circ-friction">{{ circular.friction_rate }}</span><span class="u">{{ U.sym('friction_rate') }}</span></span> <span id="circ-dot-friction">{{ status_dot(circular.status_friction) }}</span></td></tr>
    </table>
  </div>

  {# ── Rectangular ───────────────────────────────────────────────────── #}
  <div class="col-panel" id="col-rectangular">
    <div class="col-head">
      <span>Rectangular</span>
      <button type="button" class="col-reset" data-reset="rectangular">Reset to calculated</button>
    </div>
    <div class="col-subhead">Width and height are independent — change either and watch velocity,
      aspect ratio and friction rate respond. Lock a side to keep it fixed when you press Calculate
      (e.g. a shallow ceiling void).</div>

    <div class="rect-round25-row">
      <label><input type="checkbox" id="rect-round25" {{ 'checked' if fields.rect_round25 != '0' }}> Round to 25mm</label>
    </div>

    <div class="rect-dim-row">
      <div class="rect-dim-label">Width</div>
      <div class="stepper">
        <button type="button" data-nudge="rect_width" data-dir="-1">−</button>
        <input type="number" step="{{ round25_step if fields.rect_round25 != '0' else nudge_step }}" id="rect-width" value="{{ fields.rect_width }}" data-field="rect_width">
        <button type="button" data-nudge="rect_width" data-dir="1">+</button>
        <span class="stepper-unit">{{ U.sym('duct_dimension') }}</span>
      </div>
      <button type="button" class="lock-toggle" id="rect-width-lock"
              data-locked="{{ 'true' if fields.rect_lock_width == '1' else 'false' }}"
              aria-label="Toggle width lock">
        <svg class="lock-icon lock-open" viewBox="0 0 24 24" width="14" height="14" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="5" y="11" width="14" height="9" rx="2"/><path d="M8 11V7a4 4 0 0 1 7.5-2"/></svg>
        <svg class="lock-icon lock-closed" viewBox="0 0 24 24" width="14" height="14" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="5" y="11" width="14" height="9" rx="2"/><path d="M8 11V7a4 4 0 0 1 8 0v4"/></svg>
        <span class="lock-label">{{ 'Locked' if fields.rect_lock_width == '1' else 'Unlocked' }}</span>
      </button>
    </div>
    <div class="rect-dim-row">
      <div class="rect-dim-label">Height</div>
      <div class="stepper">
        <button type="button" data-nudge="rect_height" data-dir="-1">−</button>
        <input type="number" step="{{ round25_step if fields.rect_round25 != '0' else nudge_step }}" id="rect-height" value="{{ fields.rect_height }}" data-field="rect_height">
        <button type="button" data-nudge="rect_height" data-dir="1">+</button>
        <span class="stepper-unit">{{ U.sym('duct_dimension') }}</span>
      </div>
      <button type="button" class="lock-toggle" id="rect-height-lock"
              data-locked="{{ 'true' if fields.rect_lock_height == '1' else 'false' }}"
              aria-label="Toggle height lock">
        <svg class="lock-icon lock-open" viewBox="0 0 24 24" width="14" height="14" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="5" y="11" width="14" height="9" rx="2"/><path d="M8 11V7a4 4 0 0 1 7.5-2"/></svg>
        <svg class="lock-icon lock-closed" viewBox="0 0 24 24" width="14" height="14" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="5" y="11" width="14" height="9" rx="2"/><path d="M8 11V7a4 4 0 0 1 8 0v4"/></svg>
        <span class="lock-label">{{ 'Locked' if fields.rect_lock_height == '1' else 'Unlocked' }}</span>
      </button>
    </div>

    <table class="results">
      <tr><td>Aspect Ratio</td>
        <td class="num"><span id="rect-aspect-ratio">{{ rectangular.aspect_ratio }}</span> : 1</td></tr>
      <tr id="rect-warn-row" style="{{ '' if rectangular.aspect_ratio_warning else 'display:none;' }}">
        <td colspan="2"><span class="warn-banner" style="margin:0; padding:6px 10px; font-size:11.5px;" id="rect-warn-text">Exceeds the 4:1 guide limit</span></td></tr>
      <tr><td>Velocity <span class="suffix">(actual)</span></td>
        <td class="num"><span class="valunit"><span class="v" id="rect-velocity">{{ rectangular.velocity }}</span><span class="u">{{ U.sym('velocity') }}</span></span> <span id="rect-dot-velocity">{{ status_dot(rectangular.status_velocity) }}</span></td></tr>
      <tr><td>Velocity Pressure</td>
        <td class="num"><span class="valunit"><span class="v" id="rect-vp">{{ rectangular.velocity_pressure }}</span><span class="u">{{ U.sym('velocity_pressure') }}</span></span></td></tr>
      <tr><td>Friction Rate</td>
        <td class="num"><span class="valunit"><span class="v" id="rect-friction">{{ rectangular.friction_rate }}</span><span class="u">{{ U.sym('friction_rate') }}</span></span> <span id="rect-dot-friction">{{ status_dot(rectangular.status_friction) }}</span></td></tr>
      <tr><td>Equivalent Diameter</td>
        <td class="num"><span class="valunit"><span class="v" id="rect-de">{{ rectangular.equivalent_diameter }}</span><span class="u">{{ U.sym('duct_dimension') }}</span></span></td></tr>
    </table>
  </div>

  {# ── Flat Oval ─────────────────────────────────────────────────────── #}
  <div class="col-panel" id="col-oval">
    <div class="col-head">
      <span>Flat Oval</span>
      <button type="button" class="col-reset" data-reset="oval">Reset to calculated</button>
    </div>
    <div class="col-subhead">Major and minor move independently, stepping through Lindab's
      real stocked sizes only — you can't land on a combination that isn't manufactured.</div>

    <div style="margin-bottom:10px;">
      <label style="display:block; font-size:11.5px; font-weight:600; margin-bottom:5px;">Major Axis</label>
      <div class="stepper">
        <button type="button" data-oval-step="oval_major" data-dir="-1">−</button>
        <input type="number" step="any" id="oval-major" value="{{ fields.oval_major }}" data-field="oval_major" readonly>
        <button type="button" data-oval-step="oval_major" data-dir="1">+</button>
        <span class="stepper-unit">{{ U.sym('duct_dimension') }}</span>
      </div>
    </div>
    <div style="margin-bottom:14px;">
      <label style="display:block; font-size:11.5px; font-weight:600; margin-bottom:5px;">Minor Axis</label>
      <div class="stepper">
        <button type="button" data-oval-step="oval_minor" data-dir="-1">−</button>
        <input type="number" step="any" id="oval-minor" value="{{ fields.oval_minor }}" data-field="oval_minor" readonly>
        <button type="button" data-oval-step="oval_minor" data-dir="1">+</button>
        <span class="stepper-unit">{{ U.sym('duct_dimension') }}</span>
      </div>
    </div>

    <table class="results">
      <tr><td>Velocity <span class="suffix">(actual)</span></td>
        <td class="num"><span class="valunit"><span class="v" id="oval-velocity">{{ flat_oval.velocity }}</span><span class="u">{{ U.sym('velocity') }}</span></span> <span id="oval-dot-velocity">{{ status_dot(flat_oval.status_velocity) }}</span></td></tr>
      <tr><td>Velocity Pressure</td>
        <td class="num"><span class="valunit"><span class="v" id="oval-vp">{{ flat_oval.velocity_pressure }}</span><span class="u">{{ U.sym('velocity_pressure') }}</span></span></td></tr>
      <tr><td>Friction Rate</td>
        <td class="num"><span class="valunit"><span class="v" id="oval-friction">{{ flat_oval.friction_rate }}</span><span class="u">{{ U.sym('friction_rate') }}</span></span> <span id="oval-dot-friction">{{ status_dot(flat_oval.status_friction) }}</span></td></tr>
      <tr><td>Equivalent Diameter</td>
        <td class="num"><span class="valunit"><span class="v" id="oval-de">{{ flat_oval.equivalent_diameter }}</span><span class="u">{{ U.sym('duct_dimension') }}</span></span></td></tr>
    </table>
  </div>

</div>

{% if report_fields %}
{{ report_form(url_for('duct.report'), report_fields) }}
{% endif %}

{% endblock %}

{% block extra_scripts %}
<script>window.DUCT_API_BASE = {{ url_for('duct.index')|tojson }};</script>
<script src="{{ url_for('static', filename='js/v2_draft.js') }}?v=3"></script>
<script src="{{ url_for('static', filename='js/ductsizer.js') }}"></script>
{% endblock %}
