<p>Steam humidification is usually drawn as a vertical line on the psychrometric chart —
constant dry-bulb, rising moisture — because the temperature change during injection is
small. Thermodynamically it is not a zero-enthalpy process: steam adds both latent and
sensible energy to the airstream, so moist-air enthalpy rises. This article sets out the
mass and energy balances, explains why the dry-bulb drift is typically only about a
degree, and compares the ideal isothermal model used in most design tools with the
rigorous enthalpy-slope solution.</p>
<p>Work a winter heat-then-steam sequence in the
<a href="{{ url_for('v2.heat_humidify') }}">Heating &amp; Humidification</a> calculator,
which stages the process and reports coil and steam duties. The toolkit’s steam model
follows Approach&nbsp;A below (isothermal chart convention).</p>

<h2>1. Mass and energy balance</h2>
<p>Dry steam enters the duct already as vapour — there is no phase change in the
airstream itself. The energy added is therefore set by the steam mass flow and the
specific enthalpy of the steam at the injection condition.</p>

<p><strong>Dry-air mass</strong> is unchanged across the humidifier:</p>
<div class="formula">ṁ<sub>a1</sub> = ṁ<sub>a2</sub> = ṁ<sub>a</sub></div>

<p><strong>Water-vapour mass</strong> rises by the injected steam:</p>
<div class="formula">ṁ<sub>a</sub>·W<sub>1</sub> + ṁ<sub>w</sub> = ṁ<sub>a</sub>·W<sub>2</sub>
&nbsp;&nbsp;⇒&nbsp;&nbsp; ṁ<sub>w</sub> = ṁ<sub>a</sub>·(W<sub>2</sub> − W<sub>1</sub>)</div>

<p><strong>Energy balance</strong> on the moist-air stream:</p>
<div class="formula">ṁ<sub>a</sub>·h<sub>1</sub> + ṁ<sub>w</sub>·h<sub>g</sub> = ṁ<sub>a</sub>·h<sub>2</sub></div>

<p>Substituting the moisture balance gives the governing state equation:</p>
<div class="formula">h<sub>2</sub> = h<sub>1</sub> + (W<sub>2</sub> − W<sub>1</sub>)·h<sub>g</sub></div>

<ul class="article-list">
  <li><strong>ṁ<sub>a</sub></strong> — dry-air mass flow (kg/s)</li>
  <li><strong>ṁ<sub>w</sub></strong> — injected steam mass flow (kg/s)</li>
  <li><strong>W<sub>1</sub>, W<sub>2</sub></strong> — entering / leaving humidity ratio (kg<sub>w</sub>/kg<sub>a</sub>)</li>
  <li><strong>h<sub>1</sub>, h<sub>2</sub></strong> — moist-air enthalpy (kJ/kg<sub>a</sub>)</li>
  <li><strong>h<sub>g</sub></strong> — specific enthalpy of the injected steam (kJ/kg<sub>w</sub>), set by supply pressure / temperature</li>
</ul>

<div class="fig">
  <svg viewBox="0 0 640 220" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Steam humidifier energy balance">
    <defs>
      <marker id="arr-ink" markerWidth="8" markerHeight="8" refX="6" refY="3" orient="auto">
        <path d="M0,0 L6,3 L0,6 Z" fill="#1A4F7A"/>
      </marker>
      <marker id="arr-teal" markerWidth="8" markerHeight="8" refX="6" refY="3" orient="auto">
        <path d="M0,0 L6,3 L0,6 Z" fill="#00A99D"/>
      </marker>
    </defs>
    <rect x="1" y="1" width="638" height="218" fill="#F7F9FB" stroke="#d7dbe6"/>

    <!-- duct -->
    <rect x="40" y="70" width="560" height="70" rx="4" fill="#EEF2F6" stroke="#9BB0C2" stroke-width="1.5"/>
    <text x="320" y="110" font-size="12" font-weight="700" fill="#4a5d99" text-anchor="middle">Humidifier section</text>

    <!-- air in -->
    <line x1="20" y1="105" x2="40" y2="105" stroke="#1A4F7A" stroke-width="2.5" marker-end="url(#arr-ink)"/>
    <text x="20" y="58" font-size="11" font-weight="700" fill="#0E3554">State 1</text>
    <text x="20" y="74" font-size="10" fill="#4a5d99">ṁ<sub>a</sub>, W₁, h₁</text>

    <!-- air out -->
    <line x1="600" y1="105" x2="620" y2="105" stroke="#1A4F7A" stroke-width="2.5" marker-end="url(#arr-ink)"/>
    <text x="560" y="58" font-size="11" font-weight="700" fill="#0E3554">State 2</text>
    <text x="545" y="74" font-size="10" fill="#4a5d99">ṁ<sub>a</sub>, W₂, h₂</text>

    <!-- steam -->
    <line x1="320" y1="200" x2="320" y2="140" stroke="#00A99D" stroke-width="2.5" marker-end="url(#arr-teal)"/>
    <text x="332" y="188" font-size="11" font-weight="700" fill="#0A7A72">Steam ṁ<sub>w</sub>, h<sub>g</sub></text>
    <text x="332" y="204" font-size="10" fill="#4a5d99">already vapour — no phase change in the duct</text>
  </svg>
  <div class="fig-caption">Energy crossing the humidifier boundary: dry-air flow is constant;
  steam mass and steam enthalpy raise both moisture and moist-air enthalpy.</div>
</div>

<h2>2. Why dry-bulb barely moves</h2>
<p>Moist-air enthalpy is written (ASHRAE Fundamentals form):</p>
<div class="formula">h = c<sub>pa</sub>·T<sub>db</sub> + W·(h<sub>fg,0</sub> + c<sub>pw</sub>·T<sub>db</sub>)</div>
<ul class="article-list">
  <li><strong>c<sub>pa</sub></strong> ≈ 1.006 kJ/kg·K (0.240 Btu/lb·°F) — dry air</li>
  <li><strong>c<sub>pw</sub></strong> ≈ 1.86 kJ/kg·K (0.444 Btu/lb·°F) — water vapour</li>
  <li><strong>h<sub>fg,0</sub></strong> ≈ 2501 kJ/kg (1061 Btu/lb) — latent heat of vaporization at 0&nbsp;°C</li>
</ul>

<p>Steam at T<sub>steam</sub> (for example 100&nbsp;°C / 212&nbsp;°F) mixing into air at T<sub>db1</sub>
(for example 21&nbsp;°C / 70&nbsp;°F) contributes two parts:</p>
<ol class="article-list">
  <li><strong>Latent (~98–99%).</strong> The phase-change energy already paid by the boiler
  or electrode humidifier (~2257 kJ/kg / 970 Btu/lb at 100&nbsp;°C) enters the airstream as
  an increase in latent content.</li>
  <li><strong>Sensible (~1–2%).</strong> The vapour is hotter than the room air, so a small
  dry-bulb rise appears:</li>
</ol>
<div class="formula">ΔT<sub>db</sub> ≈ [ṁ<sub>w</sub>·c<sub>pw</sub>·(T<sub>steam</sub> − T<sub>db1</sub>)]
 / [ṁ<sub>a</sub>·(c<sub>pa</sub> + W<sub>2</sub>·c<sub>pw</sub>)]</div>

<p><strong>Quantitative example.</strong> Comfort humidification from 20% to 45% RH at
21&nbsp;°C (70&nbsp;°F):</p>
<ul class="article-list">
  <li>ΔW ≈ +0.0039 kg<sub>w</sub>/kg<sub>a</sub></li>
  <li>h<sub>g</sub> at 100&nbsp;°C ≈ 2676 kJ/kg</li>
  <li>Calculated dry-bulb drift ≈ +1.1 to +1.5&nbsp;°C (+2.0 to +2.7&nbsp;°F)</li>
</ul>
<p>That is why charts and sizing tools treat the process as isothermal: the slope is
steep, almost vertical, and the temperature error is usually smaller than sensor or
load uncertainty.</p>

<h2>3. Steam vs adiabatic humidification</h2>
<p>Steam injection and evaporative (atomising / pad) humidification leave opposite
signatures on the chart:</p>

<table class="article-table">
  <thead>
    <tr>
      <th>Parameter</th>
      <th>Steam injection</th>
      <th>Atomised / evaporative (adiabatic)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Enthalpy change (Δh)</td>
      <td>Increases — h<sub>2</sub> &gt; h<sub>1</sub></td>
      <td>Nearly constant — h<sub>2</sub> ≈ h<sub>1</sub></td>
    </tr>
    <tr>
      <td>Dry-bulb temperature</td>
      <td>Virtually constant (ΔT<sub>db</sub> ≈ +1&nbsp;°C)</td>
      <td>Falls (ΔT<sub>db</sub> ≪ 0)</td>
    </tr>
    <tr>
      <td>Wet-bulb temperature</td>
      <td>Increases</td>
      <td>Constant</td>
    </tr>
    <tr>
      <td>External energy</td>
      <td>High — boiler or electric steam</td>
      <td>None at the humidifier — absorbs room sensible heat</td>
    </tr>
    <tr>
      <td>Process path</td>
      <td>Near-vertical (+W at nearly fixed T<sub>db</sub>)</td>
      <td>Along the constant wet-bulb line</td>
    </tr>
  </tbody>
</table>

<div class="fig">
  <svg viewBox="0 0 640 360" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Psychrometric paths for steam and adiabatic humidification">
    <rect x="50" y="20" width="540" height="280" fill="#F9FAFD" stroke="#d7dbe6"/>
    <!-- saturation -->
    <path d="M54,286 C120,240 190,185 270,135 C350,88 450,50 586,28"
          fill="none" stroke="#9AA8CC" stroke-width="1.4" stroke-dasharray="2,4"/>
    <text x="586" y="22" font-size="9" fill="#8390b8" text-anchor="end">saturation (100% RH)</text>

    <!-- state 1 -->
    <circle cx="280" cy="210" r="6" fill="#1A4F7A" stroke="white" stroke-width="1.5"/>
    <text x="290" y="206" font-size="12" font-weight="700" fill="#0E3554">State 1</text>
    <text x="290" y="220" font-size="10" fill="#4a5d99">entering air</text>

    <!-- steam path: near vertical slightly right -->
    <line x1="280" y1="210" x2="292" y2="95" stroke="#00A99D" stroke-width="2.4"/>
    <circle cx="292" cy="95" r="6" fill="#00A99D" stroke="white" stroke-width="1.5"/>
    <text x="304" y="92" font-size="11" font-weight="700" fill="#0A7A72">Steam out</text>
    <text x="304" y="106" font-size="9.5" fill="#4a5d99">near-isothermal · h↑</text>

    <!-- adiabatic path: down-right along WB -->
    <line x1="280" y1="210" x2="400" y2="155" stroke="#C45C26" stroke-width="2.4"/>
    <circle cx="400" cy="155" r="6" fill="#C45C26" stroke="white" stroke-width="1.5"/>
    <text x="412" y="152" font-size="11" font-weight="700" fill="#8a3d12">Adiabatic out</text>
    <text x="412" y="166" font-size="9.5" fill="#4a5d99">constant wet-bulb · T↓</text>

    <!-- axes labels -->
    <text x="320" y="340" font-size="11" fill="#4a5d99" text-anchor="middle">dry-bulb temperature →</text>
    <text x="22" y="170" font-size="11" fill="#4a5d99" text-anchor="middle" transform="rotate(-90 22 170)">humidity ratio →</text>

    <!-- legend -->
    <rect x="70" y="36" width="14" height="3" fill="#00A99D"/>
    <text x="90" y="41" font-size="10" fill="#3a4a80">steam humidification (Δh &gt; 0)</text>
    <rect x="70" y="52" width="14" height="3" fill="#C45C26"/>
    <text x="90" y="57" font-size="10" fill="#3a4a80">adiabatic / evaporative (h ≈ constant)</text>
  </svg>
  <div class="fig-caption">From the same entering state, steam climbs almost vertically
  (moisture up, dry-bulb nearly fixed, enthalpy up). Adiabatic humidification follows the
  wet-bulb line toward cooler, wetter air at nearly constant enthalpy.</div>
</div>

<h2>4. Modelling guidelines for calculation engines</h2>
<p>Two implementations are common; choose by the accuracy the job needs.</p>

<p><strong>Approach A — Ideal isothermal model</strong></p>
<ul class="article-list">
  <li>Assumption: T<sub>db2</sub> = T<sub>db1</sub></li>
  <li>State 2: T<sub>db2</sub> = T<sub>db1</sub>, W<sub>2</sub> = W<sub>1</sub> + ṁ<sub>w</sub>/ṁ<sub>a</sub></li>
  <li>Use for: standard load calculations, AHU sizing, and chart plots</li>
</ul>
<p>This is the model used by the Heating &amp; Humidification and AHU tools in this
app — the chart path is vertical and the steam duty is the isothermal enthalpy rise.</p>

<p><strong>Approach B — Rigorous energy balance (enthalpy slope)</strong></p>
<ul class="article-list">
  <li>Specify steam enthalpy h<sub>g</sub> from supply-line pressure / temperature</li>
  <li>W<sub>2</sub> = W<sub>1</sub> + ṁ<sub>w</sub>/ṁ<sub>a</sub></li>
  <li>h<sub>2</sub> = h<sub>1</sub> + (W<sub>2</sub> − W<sub>1</sub>)·h<sub>g</sub></li>
  <li>Solve T<sub>db2</sub> = f(h<sub>2</sub>, W<sub>2</sub>) from the moist-air enthalpy equation
  (closed form or iteration)</li>
  <li>Use for: cleanrooms, laboratories, and energy audits where the ~1&nbsp;°C drift matters</li>
</ul>

<div class="callout">
  Run a heat-then-steam winter sequence in the
  <a href="{{ url_for('v2.heat_humidify') }}">Heating &amp; Humidification</a>
  calculator (Approach&nbsp;A isothermal steam after a constant-W heating coil), or stage
  steam inside a full supply chain with
  <a href="{{ url_for('v2.ahu') }}">AHU Design</a>.
  For the opposite drying process, see
  <a href="{{ url_for('v2.desiccant') }}">Desiccant Dehumidification</a>.
</div>
