{% extends "v2/base.html" %}
{% block page_title %}Help &amp; User Guide{% endblock %}
{% block content %}

<div class="help-layout">

  {# ── Sidebar: search + grouped index ─────────────────────────────── #}
  <aside class="help-index" id="help-index">
    <div class="help-search-wrap">
      <input type="search" id="help-search" class="help-search"
             placeholder="Search help…" autocomplete="off" aria-label="Search help">
    </div>
    <nav class="help-nav">
      {% for grp in help_nav %}
      <div class="help-nav-group" data-nav-group>
        <div class="help-nav-label">{{ grp.group }}</div>
        {% for s in grp.sections %}
        <a class="help-nav-item" href="#{{ s.id }}" data-nav-for="{{ s.id }}">{{ s.title }}</a>
        {% endfor %}
      </div>
      {% endfor %}
    </nav>
  </aside>

  {# ── Content ─────────────────────────────────────────────────────── #}
  <div class="help-content" id="help-content">

    <div class="page-title">Help &amp; User Guide</div>
    <div class="page-sub">What each tool is for, the inputs it takes, and how to use it. Use the search box or the index on the left. Open Help from the menu on any tool to jump straight to that tool's section here.</div>

    <div class="help-noresults" id="help-noresults" style="display:none;">
      No help sections match your search. Try a shorter or different term.
    </div>

    <!-- ═══════════════ OVERVIEW ═══════════════ -->
    <section class="help-section" id="overview" data-help-section
             data-keywords="getting started units si ip imperial metric memory slots pdf report png export shareable url link save print draft retain switch modules clear table session">
      <h2 class="help-h">How the app works</h2>
      <p class="help-lead">A toolkit of independent HVAC design calculators. Pick a tool from Home or the bottom dock, enter your design figures, and read the results. A few things work the same way across every tool — worth knowing once.</p>

      <h3 class="help-sub">Units — SI or Imperial, everywhere at once</h3>
      <p>The <strong>SI / IP</strong> unit toggle in the top bar sets the unit system for the whole app in one click. Every input label, every result and every chart axis switches with it. Imperial conventions used here: duty in Btu/h, humidity ratio in grains/lb, pressure in inHg, plus °F, CFM, lb/h and ft³/lb. On SI psychrometric airflow tools, a second top-bar toggle switches between <strong>m³/h</strong> and <strong>m³/s</strong>. Set units before you start typing so you enter values in the units you're thinking in.</p>

      <h3 class="help-sub">Switching modules keeps your work</h3>
      <p>Under <strong>Air</strong> and <strong>Hydronics</strong> you can move freely between the sizing tool and the pressure-drop schedule in the same browser tab. Each tool remembers its own inputs and table rows so you can size a duct or pipe, jump to the system module to add sections, then switch back without starting again. Work stays until you press <strong>Clear Table</strong> (on pressure-drop tools) or close the browser tab. Desktop menus jump straight to each module; on mobile, open Air or Hydronics from the dock to pick a tool.</p>

      <h3 class="help-sub">Memory Slots — carry a condition between tools</h3>
      <p>The three <strong>Memory Slots</strong> (climate button in the top bar) are available on every page. When the weather lookup ships, you will be able to copy a design condition into a slot from that tool. Until then, you can still paste a slot into any psychrometric tool’s airstream if a slot is filled — Clear a slot from the climate sheet.</p>

      <h3 class="help-sub">Some tools keep the case in the address</h3>
      <p>Duct sizing, pipe sizing, the PT table, superheat/subcooling and the converter rebuild from the page address, so that URL can be copied. Psychrometric process tools keep the latest case in the browser session instead. There is no saved-project store.</p>

      <h3 class="help-sub">PDF report &amp; PNG chart export</h3>
      <p>Once a psychrometric or duct calculation succeeds, a <strong>Download PDF Report</strong> panel appears under the results. Fill in the Project / System / Revision / Author fields and download a formatted report with the inputs, results and chart. Where there's a chart, an <strong>Export Chart (PNG)</strong> button gives you just the image. Reports are generated from the same calculation as the screen, so they can never disagree with it.</p>

      <div class="help-tip">New here? Start with <a href="#interactive-chart">Psychrometrics — Multi-Point Interactive Chart</a> or <a href="#single-point">Single Point</a>, or open <a href="#weather">Weather &amp; Design Conditions</a> for the planned ASHRAE lookup and links to ASHRAE’s own tools. On a phone, see <a href="{{ url_for('guides.article', slug='add-to-mobile-homescreen') }}">Add to mobile homescreen</a> to install the toolkit like an app.</div>
    </section>

    <!-- ═══════════════ ADD TO MOBILE HOMESCREEN ═══════════════ -->
    <section class="help-section" id="install" data-help-section
             data-keywords="install pwa add to home screen homescreen app icon mobile iphone ipad android safari chrome standalone">
      <h2 class="help-h">Add to mobile homescreen</h2>
      <p class="help-lead">Install HVAC Toolkit on your phone or tablet so it opens full screen from an icon. Step-by-step visuals live in the <a href="{{ url_for('guides.article', slug='add-to-mobile-homescreen') }}">Add to Mobile Homescreen</a> guide — summary below.</p>

      <h3 class="help-sub">iPhone &amp; iPad (Safari)</h3>
      <ol class="help-steps">
        <li>Open the site in <strong>Safari</strong>. Other browsers (Chrome, Firefox, in-app browsers) often cannot add a proper Home Screen app on iOS.</li>
        <li>Tap the <strong>Share</strong> button (square with an upward arrow).</li>
        <li>Scroll the share sheet and tap <strong>Add to Home Screen</strong>.</li>
        <li>Confirm the name if you like, then tap <strong>Add</strong>.</li>
      </ol>

      <h3 class="help-sub">Android (Chrome)</h3>
      <ol class="help-steps">
        <li>Open the site in <strong>Chrome</strong>.</li>
        <li>Tap the menu <strong>⋮</strong> in the top right.</li>
        <li>Choose <strong>Install app</strong> or <strong>Add to Home screen</strong> (wording varies by Chrome version).</li>
        <li>Confirm with <strong>Install</strong> or <strong>Add</strong>.</li>
      </ol>

      <div class="help-tip">Launch from the new Home Screen icon for the standalone app chrome (no browser address bar). Use the top-bar link <strong>Add to mobile homescreen</strong> anytime for the illustrated guide.</div>
    </section>

    <!-- ═══════════════ ACCOUNT & BILLING ═══════════════ -->
    <section class="help-section" id="account-billing" data-help-section
             data-keywords="account billing subscription subscribe cancel unsubscribe trial invoice receipt stripe link payment refund support contact pricing">
      <h2 class="help-h">Account, billing &amp; cancel</h2>
      <p class="help-lead">How the 14-day Pro trial, the £{{ access.price_monthly }}/month subscription, invoices, and cancellation work.</p>

      <h3 class="help-sub">Trial and subscribe</h3>
      <ol class="help-steps">
        <li>Open <a href="{{ url_for('billing.subscribe') }}">Pricing</a> and choose <strong>Start your 14-day free trial</strong>.</li>
        <li>Create an account or log in if needed — you continue into Stripe Checkout.</li>
        <li>Add payment details at Checkout. You are not charged during the trial. Pro unlocks when Stripe confirms the trial subscription.</li>
        <li>After 14 days the subscription continues at £{{ access.price_monthly }}/month unless you cancel first.</li>
      </ol>

      <h3 class="help-sub">Invoices and receipts</h3>
      <p>Payments are processed by <strong>Stripe</strong> (Managed Payments). Receipts and invoices are sent by Stripe to the email you used at checkout. We don’t host an invoice history page in the app.</p>

      <h3 class="help-sub">Cancel or change payment details</h3>
      <p>Manage billing in Stripe’s customer portal from <a href="{{ url_for('billing.account') }}">Account billing</a>:</p>
      <ol class="help-steps">
        <li>Open Account billing and choose <strong>Manage or cancel subscription</strong>.</li>
        <li>Update the card or cancel in Stripe’s portal (not inside the calculator UI).</li>
        <li>If you cancel during the trial, you keep access until the trial ends and you are not charged. After paid billing starts, cancellation follows the current period end (see <a href="{{ url_for('pages.terms') }}">Terms</a>).</li>
      </ol>
      <div class="help-note">If the portal link fails, contact us with topic <strong>Billing</strong> and we can help from the Stripe Dashboard.</div>

      <h3 class="help-sub">Billing or account support</h3>
      <p>Use <a href="{{ url_for('pages.contact') }}">Contact</a> and choose topic <strong>Billing</strong> (or Help / Bug for other issues). Include the email on your account. For refunds and account closure requests, the same form is the right starting point — see also the <a href="{{ url_for('pages.terms') }}">Terms</a> and <a href="{{ url_for('pages.privacy') }}">Privacy</a> pages.</p>
    </section>

    <!-- ═══════════════ WEATHER ═══════════════ -->
    <section class="help-section" id="weather" data-help-section
             data-keywords="weather design conditions ashrae coming soon station finder weather data viewer dry bulb wet bulb">
      <h2 class="help-h">Weather &amp; Design Conditions <span class="soon">Coming Soon</span></h2>
      <p class="help-lead"><span class="help-badge site">Site Data</span> <strong>Coming soon</strong> — in-app ASHRAE climatic design lookup (nearest-station cooling and heating design conditions). Not live in this release.</p>

      <h3 class="help-sub">What will ship</h3>
      <p>You’ll be able to look up authoritative design outdoor conditions for a site and use them in the psychrometric tools. Until the licensed data feed is wired, the Weather page is a placeholder.</p>

      <h3 class="help-sub">What to do now</h3>
      <ol class="help-steps">
        <li>Open <a href="{{ url_for('weather.index') }}">Weather &amp; Design Conditions</a> for links to ASHRAE’s <strong>Weather Data Viewer</strong> and free <strong>Station Finder</strong>.</li>
        <li>Read summer/winter design dry-bulb and wet-bulb (or RH) from that source or from your ASHRAE / CIBSE tables.</li>
        <li>Enter those values in <a href="#single-point">Psychrometrics — Single Point</a> (or another psychrometric tool) as the outdoor-air state.</li>
      </ol>

      <div class="help-note">Memory Slots remain available for carrying a condition between tools once you have values to paste; they are no longer filled from an in-app weather lookup.</div>
    </section>

    <!-- ═══════════════ MULTI-POINT INTERACTIVE CHART ═══════════════ -->
    <section class="help-section" id="interactive-chart" data-help-section
             data-keywords="psychrometrics multi point interactive chart long press place points process map heat cool humidify dehumidify airflow kW moist air dry bulb wet bulb dew point relative humidity moisture ratio enthalpy">
      <h2 class="help-h">Psychrometrics — Multi-Point Interactive Chart</h2>
      <p class="help-lead"><span class="help-badge air">Psychrometrics</span> Place up to four labelled state points on the psychrometric chart, refine their properties, and map heating/cooling and humidification between any two.</p>

      <h3 class="help-sub">When to use it</h3>
      <p>When you want to sketch a process path visually — outdoor air to supply, room to exhaust, or any two moist-air states — and see what heat / cool / humidify / dehumidify change is required.</p>

      <h3 class="help-sub">How to use it</h3>
      <ol class="help-steps">
        <li>Set site Altitude (or leave 0 for sea level).</li>
        <li>Long-press (~0.5&nbsp;s) on the chart to place points A → D.</li>
        <li>Optionally name a point (e.g. Fresh Air) and refine dry-bulb / RH / moisture below the chart.</li>
        <li>Choose From → To, optionally enter airflow, then <strong>Map process</strong>.</li>
      </ol>

      <h3 class="help-sub">Reading the results</h3>
      <p>Each point lists the full moist-air state. The process map reports heat or cool (ΔT) and humidify or dehumidify (ΔW). With airflow, duties are in kW and moisture change in kg/h. The path is a straight chord between the two states — not a coil ADP model.</p>
    </section>

    <!-- ═══════════════ SINGLE POINT ═══════════════ -->
    <section class="help-section" id="single-point" data-help-section
             data-keywords="psychrometrics single point state moist air dry bulb wet bulb dew point relative humidity moisture ratio enthalpy specific volume density vapour pressure altitude barometric pressure">
      <h2 class="help-h">Psychrometrics — Single Point</h2>
      <p class="help-lead"><span class="help-badge air">Psychrometrics</span> Resolve the complete state of moist air from any two of its properties. Enter a dry-bulb temperature and one more property; get every other property back.</p>

      <h3 class="help-sub">When to use it</h3>
      <p>Any time you have a partial description of an air condition and need the rest — for example you know dry-bulb and RH and want the wet-bulb, dew point, enthalpy or moisture content. It's the building block behind the other psychrometric tools.</p>

      <h3 class="help-sub">Inputs</h3>
      <dl class="help-io">
        <dt>Altitude</dt><dd>Site elevation. The <strong>Barometric Pressure</strong> beside it is derived automatically (standard atmosphere) and is read-only — psychrometric properties depend on pressure, so this keeps them correct for the site. At sea level leave it at 0.</dd>
        <dt>State Dry Bulb</dt><dd>The dry-bulb (ordinary thermometer) temperature.</dd>
        <dt>State Second Property</dt><dd>Which second property you're providing: Relative humidity (%), Wet bulb, Moisture ratio, or Dew point.</dd>
        <dt>State Second Value</dt><dd>The value of whichever second property you selected.</dd>
      </dl>

      <h3 class="help-sub">How to use it</h3>
      <ol class="help-steps">
        <li>Set the site Altitude (or leave 0 for sea level).</li>
        <li>Enter the Dry Bulb temperature.</li>
        <li>Choose the Second Property and enter its value.</li>
        <li>Press <strong>Calculate</strong>. The full state is listed and plotted on the psychrometric chart. Change inputs and recalculate to replace the state. For multiple points or process lines, use the interactive chart in Pro.</li>
      </ol>

      <h3 class="help-sub">Reading the results</h3>
      <p>You get dry-bulb, wet-bulb, dew point, relative humidity, humidity ratio, specific enthalpy, specific volume, density and vapour pressure — plus the point marked on the chart. "— (dry air)" for dew point means the air is so dry the dew point is below the model's floor.</p>
    </section>

    <!-- ═══════════════ MIXED AIR ═══════════════ -->
    <section class="help-section" id="mixed-air" data-help-section
             data-keywords="mixed air mixing two airstreams fresh return recirculation adiabatic mix fog saturation condensate mass flow proportion blend">
      <h2 class="help-h">Psychrometrics — Mixed Air</h2>
      <p class="help-lead"><span class="help-badge air">Psychrometrics</span> Mix two airstreams and find the resulting condition. The classic case is blending fresh outdoor air with recirculated return air ahead of a coil.</p>

      <h3 class="help-sub">When to use it</h3>
      <p>To find the on-coil condition after outdoor and return air combine, or any time two flows at different conditions meet. The mix is weighted by the mass flow of each stream.</p>

      <h3 class="help-sub">Inputs</h3>
      <dl class="help-io">
        <dt>Site Conditions</dt><dd>Altitude → derived barometric pressure, as in Single Point.</dd>
        <dt>Stream A / Stream B — Dry Bulb, Second Property, Second Value</dt><dd>The condition of each airstream, entered as dry-bulb plus a second property.</dd>
        <dt>Stream A / Stream B — Flow</dt><dd>The volume flow rate of each stream. The proportions set the weighting of the mix.</dd>
      </dl>

      <h3 class="help-sub">How to use it</h3>
      <ol class="help-steps">
        <li>Set the site Altitude.</li>
        <li>Enter Stream A's condition and flow (e.g. outdoor air).</li>
        <li>Enter Stream B's condition and flow (e.g. return air).</li>
        <li>Press <strong>Calculate</strong> — the mixed condition appears as a third row and on the chart between the two inputs.</li>
      </ol>

      <h3 class="help-sub">Reading the results</h3>
      <p>The table shows both inputs and the mixed state, with each stream's dry-air mass flow. If the mix would fall in the <strong>fog region</strong> (super-saturated), the tool settles it onto the saturation curve and reports the resulting condensate — a warning banner flags this.</p>
    </section>

    <!-- ═══════════════ COOLING COIL ═══════════════ -->
    <section class="help-section" id="cooling-coil" data-help-section
             data-keywords="cooling coil dehumidification chilled water dx on coil off coil duty sensible latent shr sensible heat ratio apparatus dew point adp contact factor bypass factor condensate frost face velocity">
      <h2 class="help-h">Psychrometrics — Cooling Coil</h2>
      <p class="help-lead"><span class="help-badge air">Psychrometrics</span> Enter air-on, set the apparatus dew point from chilled-water flow or DX evaporating temperature (plus approach), and the off-coil dry bulb. The coil locks moisture to the straight ON→ADP chord. If ADP is at or above the entering dew point the coil is dry — sensible only.</p>

      <h3 class="help-sub">When to use it</h3>
      <p>To size or check a chilled-water or DX cooling coil once you know the entering air, the coil fluid temperature, and how cold the air should leave.</p>

      <h3 class="help-sub">Inputs</h3>
      <dl class="help-io">
        <dt>Site Conditions</dt><dd>Altitude → derived barometric pressure.</dd>
        <dt>On-coil — Dry Bulb, Second Property, Second Value</dt><dd>The air condition entering the coil (often the mixed-air result).</dd>
        <dt>On-coil Flow</dt><dd>The volume flow through the coil.</dd>
        <dt>ADP from</dt><dd><strong>CHW flow + approach</strong>, <strong>DX Tevap + approach</strong>, or <strong>ADP directly</strong>. ADP = fluid temperature + approach — the mean coil-surface temperature on the saturation curve.</dd>
        <dt>Off-coil Dry Bulb</dt><dd>How far along the ON→ADP chord the air travels. Leaving moisture and RH are calculated, not entered.</dd>
      </dl>

      <h3 class="help-sub">How to use it</h3>
      <ol class="help-steps">
        <li>Set the site Altitude.</li>
        <li>Enter the On-coil condition and flow.</li>
        <li>Choose CHW or DX, enter the fluid temperature and approach (or enter ADP directly).</li>
        <li>Enter the Off-coil Dry Bulb.</li>
        <li>Press <strong>Calculate</strong>. Read whether the coil is wet or dry, the duty table, and the ON→ADP chord on the chart.</li>
      </ol>

      <h3 class="help-sub">Reading the results</h3>
      <dl class="help-io">
        <dt>Wet vs dry coil</dt><dd>ADP below the on-coil dew point → wet (moisture falls along the chord). ADP at or above the dew point → dry (constant moisture, sensible only).</dd>
        <dt>Total / sensible / latent cooling</dt><dd>The heat removed, split into the part that lowers temperature (sensible) and the part that removes moisture (latent).</dd>
        <dt>Sensible heat ratio (SHR)</dt><dd>Sensible ÷ total. Near 1.0 means little dehumidification; lower means a wetter duty.</dd>
        <dt>Off-coil RH</dt><dd>A result of the chord geometry — above saturation because of bypass, typically ~90–95% for a wet coil.</dd>
        <dt>Contact / bypass factor</dt><dd>From BF = (T₂ − T_ADP)/(T₁ − T_ADP). Deep coils have a high contact factor.</dd>
        <dt>Condensate</dt><dd>The rate of water wrung out — size the drain and trap for it.</dd>
      </dl>

      <div class="help-note">A <strong>frost risk</strong> banner appears if the ADP is at or below freezing (the coil surface could ice up) — options are glycol protection, a DX defrost strategy or face-and-bypass control.</div>
    </section>

    <!-- ═══════════════ DESICCANT ═══════════════ -->
    <section class="help-section" id="desiccant" data-help-section
             data-keywords="desiccant dehumidification wheel isenthalpic adsorption silica gel enthalpy moisture removal latent duty">
      <h2 class="help-h">Psychrometrics — Desiccant Dehumidification</h2>
      <p class="help-lead"><span class="help-badge air">Psychrometrics</span> Model a desiccant dehumidifier as an isenthalpic (or near-isenthalpic) process: moisture falls, dry-bulb rises along the enthalpy line.</p>

      <h3 class="help-sub">When to use it</h3>
      <p>When you need deep dehumidification beyond what a chilled-water coil can reach, or want the leaving state and moisture-removal rate of a desiccant wheel / liquid desiccant contactor.</p>

      <h3 class="help-sub">Inputs</h3>
      <dl class="help-io">
        <dt>Mode</dt><dd><strong>State target</strong> — set leaving humidity ratio or RH. <strong>Duty &amp; airflow</strong> — set moisture removal rate; leaving W follows from the mass balance.</dd>
        <dt>Entering air</dt><dd>Dry bulb + second property, plus airflow through the wheel.</dd>
        <dt>Desiccant efficiency η<sub>d</sub></dt><dd>100% = ideal isenthalpic (h<sub>2</sub> = h<sub>1</sub>). Lower values add heat of adsorption above the enthalpy line.</dd>
      </dl>

      <h3 class="help-sub">How to use it</h3>
      <ol class="help-steps">
        <li>Choose State target or Duty &amp; airflow.</li>
        <li>Enter site altitude and the entering air condition + flow.</li>
        <li>Enter the leaving moisture target (or removal duty) and η<sub>d</sub>.</li>
        <li>Press <strong>Calculate</strong>. Leaving dry-bulb, RH and moisture removed appear with the process line on the chart.</li>
      </ol>

      <h3 class="help-sub">Reading the results</h3>
      <dl class="help-io">
        <dt>Leaving state</dt><dd>Hotter and drier than entering — dry-bulb is solved from the (near-)isenthalpic model.</dd>
        <dt>ΔW / moisture removed</dt><dd>Humidity-ratio drop and the corresponding water removal rate at the entered airflow.</dd>
        <dt>Adsorption Δh</dt><dd>Extra enthalpy above the ideal line when η<sub>d</sub> &lt; 100%.</dd>
      </dl>

      <div class="help-note">Leaving air is usually too warm for direct supply — plan a downstream cooling coil or heat exchanger to trim dry-bulb without re-humidifying.</div>
    </section>

    <!-- ═══════════════ HEAT + HUMIDIFY ═══════════════ -->
    <section class="help-section" id="heat-humidify" data-help-section
             data-keywords="heating humidification steam heat humidify winter coil isothermal sensible latent">
      <h2 class="help-h">Psychrometrics — Heating &amp; Humidification</h2>
      <p class="help-lead"><span class="help-badge air">Psychrometrics</span> Two-stage winter path: sensible heating at constant moisture, then isothermal steam humidification at constant dry-bulb.</p>

      <h3 class="help-sub">When to use it</h3>
      <p>When an AHU must both raise temperature and add humidity — the usual heating-coil then steam-humidifier sequence.</p>

      <h3 class="help-sub">Inputs</h3>
      <dl class="help-io">
        <dt>Mode</dt><dd><strong>State target</strong> — enter leaving dry-bulb and moisture. <strong>Duty &amp; airflow</strong> — enter heating kW and steam rate.</dd>
        <dt>Entering air</dt><dd>State 1 plus airflow.</dd>
      </dl>

      <h3 class="help-sub">How to use it</h3>
      <ol class="help-steps">
        <li>Choose State target or Duty &amp; airflow.</li>
        <li>Enter site altitude, entering condition and flow.</li>
        <li>Enter the leaving target (or heating duty + steam rate).</li>
        <li>Press <strong>Calculate</strong>. States 1 → X → 2 appear on the chart with coil and steam duties.</li>
      </ol>

      <h3 class="help-sub">Reading the results</h3>
      <dl class="help-io">
        <dt>State X</dt><dd>After the heating coil: leaving dry-bulb at entering humidity ratio.</dd>
        <dt>State 2</dt><dd>After steam: same dry-bulb as X, higher moisture.</dd>
        <dt>Sensible / latent / total</dt><dd>Heating-coil duty, steam enthalpy to the airstream, and their sum.</dd>
      </dl>
    </section>

    <!-- ═══════════════ ADIABATIC COOL ═══════════════ -->
    <section class="help-section" id="adiabatic-cool" data-help-section
             data-keywords="adiabatic cooling evaporative cooler spray washer wet bulb saturation effectiveness media">
      <h2 class="help-h">Psychrometrics — Adiabatic Cooling</h2>
      <p class="help-lead"><span class="help-badge air">Psychrometrics</span> Direct evaporative cooling along the constant wet-bulb line — dry-bulb falls, moisture rises, enthalpy nearly constant.</p>

      <h3 class="help-sub">When to use it</h3>
      <p>For direct evaporative coolers, spray washers or evaporative media when you need the leaving state, water use and media effectiveness.</p>

      <h3 class="help-sub">Inputs</h3>
      <dl class="help-io">
        <dt>Mode</dt><dd><strong>State / effectiveness</strong> — set media ε or a leaving RH. <strong>Duty &amp; airflow</strong> — set the required sensible cooling capacity.</dd>
        <dt>Entering air</dt><dd>Hot/dry state plus airflow. Cooling potential is T<sub>db</sub> − T<sub>wb</sub>.</dd>
      </dl>

      <h3 class="help-sub">How to use it</h3>
      <ol class="help-steps">
        <li>Choose mode and enter site altitude, entering condition and flow.</li>
        <li>Enter media effectiveness, leaving RH, or required cooling capacity.</li>
        <li>Press <strong>Calculate</strong>. Leaving state, ε, cooling effect and water evaporation appear with the wet-bulb process line on the chart.</li>
      </ol>

      <div class="help-note">Leaving dry-bulb cannot go below the entering wet-bulb — that is the thermodynamic limit (ε = 100%).</div>
    </section>

    <!-- ═══════════════ AHU DESIGN ═══════════════ -->
    <section class="help-section" id="ahu" data-help-section
             data-keywords="ahu air handling unit off ahu fresh air return mix mixed air system volume coil duty fan gain blow through draw through sfp specific fan power part l building regulations dehumidification reheat sensible cooling heating humidification">
      <h2 class="help-h">Psychrometrics — AHU Design</h2>
      <p class="help-lead"><span class="help-badge air">Psychrometrics</span> One page from fresh air and return air to the condition leaving the unit. The tool mixes the two streams, then predicts the process — cooling and dehumidification, dehumidification and reheat, sensible cooling, heating, or heating and humidification — and lists each stage and the total load.</p>

      <h3 class="help-sub">When to use it</h3>
      <p>When you know the fresh-air and return flows and the condition the unit must deliver, and you want the coil and fan loads. The other psychrometric tools still do one process at a time (mixed air, cooling coil, heating and humidification, and so on).</p>

      <h3 class="help-sub">Inputs</h3>
      <dl class="help-io">
        <dt>Fresh air</dt><dd>Altitude (barometric pressure is derived), dry-bulb plus one other property, and the fresh-air volume at that condition. Use 0 fresh air for full recirculation.</dd>
        <dt>Return air</dt><dd>Return dry-bulb plus one other property, and the return volume. Use 0 return for 100% fresh air.</dd>
        <dt>Mixed air</dt><dd>Stated after Calculate. System volume is fresh air plus return. The mixed condition is the mass and energy balance of the two streams.</dd>
        <dt>Off AHU</dt><dd>The condition delivered by the unit. There is no separate supply flow — the system volume is the airflow.</dd>
        <dt>Fan gain</dt><dd>Specific fan power starts at the Approved Document L Volume 2 (England, 2021) Table 6.9 new-building limit for a central balanced system with heating and cooling: <strong>2.0 W/(l/s)</strong> of system volume. Pick another Part L type or type a different SFP. Fan kW overrides the estimate. Draw-through is after the coil; blow-through is before it. Choose “No fan gain” to leave it out. A balanced Part L limit includes the extract fan, so supply-air heat is often lower than 2.0.</dd>
        <dt>Cooling coil ADP</dt><dd>From chilled-water flow or DX evaporating temperature plus approach (or ADP directly). Used when the off-AHU air is drier than mixed air. Bypass factor is solved so off-coil moisture matches the off-AHU moisture. If ADP is at or above the mixed-air dew point the coil is dry and cannot dehumidify.</dd>
      </dl>

      <h3 class="help-sub">How to use it</h3>
      <ol class="help-steps">
        <li>Enter altitude, the fresh-air condition, and the fresh-air flow.</li>
        <li>Enter the return-air condition and the return flow.</li>
        <li>Enter the off-AHU condition.</li>
        <li>Set the coil ADP from CHW or DX (plus approach), or enter ADP directly.</li>
        <li>Leave the fan at 2.0 W/(l/s), or change the Part L type, the SFP, or the fan kW.</li>
        <li>Press <strong>Calculate</strong>. Mixed air appears between return and off AHU. Below the form: the process name, total cooling, total heat added, fan gain, and a row for each stage.</li>
      </ol>

      <h3 class="help-sub">Reading the results</h3>
      <p>The process name is chosen from the moisture balance. Total cooling is heat removed. Total heat added includes reheat, humidification and fan gain. Each stage row is the air state at that point and the sensible, latent and total duty of that step. On a wet coil the chart shows the straight ON→ADP chord; off-coil sits above saturation because of bypass.</p>

      <div class="help-note">Off-AHU drier than mixed air → wet-coil dehumidification on the ADP chord, with reheat if the coil leaves colder than the target. Wetter → heating then steam. Equal moisture → sensible cooling or heating only. Frost is flagged when the ADP is at or below 0 °C.</div>
    </section>

    <!-- ═══════════════ DUCT SIZING ═══════════════ -->
    <section class="help-section" id="duct" data-help-section
             data-keywords="duct sizing circular rectangular flat oval velocity friction rate pressure drop lindab stock size equivalent diameter aspect ratio index leg fitting k-factor straight run accessory safety margin csv traffic light draft retain switch modules clear table">
      <h2 class="help-h">Duct Sizing</h2>
      <p class="help-lead"><span class="help-badge duct">Air Distribution</span> Size a duct in all three shapes — circular, rectangular and flat oval — from one air volume and velocity or friction target. The index-leg pressure-drop builder is a separate tool under Air Distribution.</p>

      <h3 class="help-sub">When to use it</h3>
      <p>To pick a duct size for a given airflow to a velocity or friction-rate target and compare the three shapes. Use <strong>Index Leg</strong> separately to total pressure drop along a system run. You can switch between Duct Sizing and Index Leg in the same tab — each keeps its own work until you clear the pressure-drop table or close the tab.</p>

      <h3 class="help-sub">Design Inputs (top panel)</h3>
      <dl class="help-io">
        <dt>Air Volume</dt><dd>The flow the duct must carry.</dd>
        <dt>Size By</dt><dd>The design rule for the initial size: <strong>Velocity</strong> or <strong>Friction / PD (Pa/m)</strong>.</dd>
        <dt>Target Value</dt><dd>The target velocity or friction rate. Press <strong>Calculate</strong> to propose sizes. After that, changing volume or size updates outputs live without resizing until you Calculate again.</dd>
      </dl>
      <h3 class="help-sub">Per-shape controls</h3>
      <dl class="help-io">
        <dt>Circular — Stock Size</dt><dd>Leave on "Auto" for the true calculated diameter, or pick a real Lindab stock diameter (its gauge and whether it's standard or special-order are shown).</dd>
        <dt>Rectangular — Width / Height</dt><dd>Fully independent — change either with the +/− steppers and watch velocity, aspect ratio and friction rate respond. The <strong>padlock</strong> beside a dimension keeps it fixed when the top inputs change (e.g. a shallow ceiling void). <strong>Round to 25mm</strong> snaps both sides to a 25 mm grid.</dd>
        <dt>Flat Oval — Major / Minor Axis</dt><dd>Step independently through Lindab's real stocked combinations only, so you can never land on an unmanufactured size (the fields are read-only; use the steppers).</dd>
      </dl>

      <h3 class="help-sub">Reading the shape results</h3>
      <p>Each column shows velocity, velocity pressure, friction rate and (for rectangular/flat oval) equivalent diameter. The <strong>traffic-light dots</strong> flag each figure: green in range, amber borderline, red out of range — the legend is above the columns. Rectangular also warns if the aspect ratio exceeds the 4:1 guide limit.</p>

      <h3 class="help-sub">Index Leg — Pressure Drop (separate module)</h3>
      <p>A spreadsheet-style builder for totalling the pressure drop along a run. Each row is sized independently — its own volume, shape and size — so a leg that steps down, changes shape and ends at a grille can be built piece by piece.</p>
      <ol class="help-steps">
        <li>Fill in the composer form above the table: choose a <strong>Type</strong> — Straight, Fitting, Flex or Accessory — then its shape, volume, size and the type-specific field on the second row.</li>
        <li>A live preview (velocity / velocity pressure / friction-or-K / pressure drop) updates beside the Add button before you commit.</li>
        <li>Press <strong>+ Add</strong> to commit it as a numbered row in the data grid below. Repeat for each piece of the run.</li>
        <li>Edit any committed row's cells in place — the row's pressure drop and the running total update immediately.</li>
        <li>Optionally set a <strong>Safety Margin %</strong> to add a percentage to the total.</li>
        <li><strong>Clear Table</strong> empties the schedule and discards the saved draft for this tool; <strong>Export CSV</strong> downloads the run; the PDF report captures the leg table when rows exist.</li>
      </ol>
      <div class="help-tip">Switch to <strong>Duct Sizing</strong> any time to check or adjust a size, then come back — Index Leg rows stay in this browser tab until you Clear Table or close the tab.</div>
      <dl class="help-io">
        <dt>Straight / Flex</dt><dd>Take a Length — pressure drop is length × friction rate (Flex adds a derating factor).</dd>
        <dt>Fitting</dt><dd>Takes a Fitting from the dropdown; pressure drop is its K-factor × velocity pressure.</dd>
        <dt>Accessory</dt><dd>Takes a free-text Description and a Manual ΔP you enter directly from your own manufacturer data (louvers, attenuators, dampers, grilles).</dd>
      </dl>

      <div class="help-note">Fitting K-factors are indicative single-point values for preliminary sizing, not the full multi-parameter ASHRAE Ch.32 / CIBSE Guide C correlations — verify critical runs. Flex duct applies a ×1.5 planning friction derate. Flat-oval equivalent diameter uses ASHRAE Fundamentals Ch.21 / Heyt &amp; Diaz (1975).</div>
    </section>

    <!-- ═══════════════ CONVERTER ═══════════════ -->
    <section class="help-section" id="converter" data-help-section
             data-keywords="unit converter length area volume mass force pressure temperature speed flow power energy time angle density humidity ratio enthalpy metric imperial conversion factor">
      <h2 class="help-h">Unit Converter</h2>
      <p class="help-lead"><span class="help-badge util">Utilities</span> Enter one value in one unit and see it in every other unit of its category at once — metric and imperial — with the conversion relationship shown beside each.</p>

      <h3 class="help-sub">When to use it</h3>
      <p>Quick conversions across the 17 quantity categories an HVAC job throws up: length, area, volume, mass, force, pressure, temperature, speed, volume flow, mass flow, power, energy, time, angle, density, humidity ratio and enthalpy.</p>

      <h3 class="help-sub">Inputs</h3>
      <dl class="help-io">
        <dt>Category</dt><dd>The quantity you're converting (changing it refreshes the unit list).</dd>
        <dt>Value</dt><dd>The number to convert.</dd>
        <dt>From unit</dt><dd>The unit your value is in, grouped Metric / Imperial / Other.</dd>
      </dl>

      <h3 class="help-sub">How to use it</h3>
      <ol class="help-steps">
        <li>Pick the Category.</li>
        <li>Type the Value and choose the From unit — the results refresh automatically.</li>
        <li>Read the grouped table; your input row is highlighted, and each row shows the value plus the factor or formula (e.g. 1 mm = 0.0393701 in, or °F = °C × 9/5 + 32).</li>
      </ol>

      <div class="help-note">Temperature shows a below-absolute-zero warning if you enter an impossible value.</div>
    </section>

    <!-- ═══════════════ GUIDES ═══════════════ -->
    <section class="help-section" id="guides" data-help-section
             data-keywords="design guides reference articles cooling coil design explainer knowledge base theory background ashrae cibse">
      <h2 class="help-h">Design Guides</h2>
      <p class="help-lead"><span class="help-badge util">Reference</span> Short explainer articles behind the calculators — the reasoning, not just the number.</p>
      <h3 class="help-sub">When to use it</h3>
      <p>Read alongside a tool when you want the background: what the process actually is and why the selection choices follow from it. The first article covers cooling coil design — the psychrometric process and selection basics — and cross-links to the Cooling Coil and AHU Design tools.</p>
      <h3 class="help-sub">How to use it</h3>
      <ol class="help-steps">
        <li>Open <strong>Design Guides</strong> from the Reference group in the navigation.</li>
        <li>Pick an article card to read it, with its own diagrams and formulae.</li>
      </ol>
      <div class="help-tip">More guides (duct sizing practice, pipe/pump curves, a psychrometrics primer) are planned.</div>
    </section>

    <!-- ═══════════════ PIPE SIZING ═══════════════ -->
    <section class="help-section" id="pipe" data-help-section
             data-keywords="pipe sizing hydronics lthw chw load flow delta t lwt glycol dtx epg ppg eg mpg ethylene monopropylene ashrae velocity pressure gradient dn carbon steel copper stainless dairy cibse darcy weisbach draft retain switch modules">
      <h2 class="help-h">Pipe Sizing</h2>
      <p class="help-lead"><span class="help-badge water">Hydronics</span> Flow from load or known flow; DN catalogue with traffic lights.</p>

      <div class="help-sub">When to use</div>
      <p>Size LTHW or CHW pipework: derive flow from a heating or cooling duty, or check a known flow against standard DN sizes. For circuit pressure drop and pump head, use the separate <a href="#pipe-system">Pipe System</a> tool. Fluid, pipe material, ΔT and LWT carry across when you switch — enter flow on each system component row there.</p>

      <div class="help-sub">Inputs — Design</div>
      <dl class="help-io">
        <dt>Flow mode</dt><dd><strong>Calculate from load</strong> — duty, ΔT and LWT give mass and volumetric flow. <strong>Flow known</strong> — enter flow directly in l/s (both l/s and m³/h are always shown).</dd>
        <dt>Application</dt><dd>LTHW or CHW — duty context (traffic-light bands are the same for both).</dd>
        <dt>Fluid</dt><dd>Water; standard ethylene or monopropylene glycol (ASHRAE secondary-coolant properties); or Hydratech Coolflow DTX / IGE (EG) / NTP (PPG) at a fixed catalogue % v/v. Standard EG uses the same % steps as Coolflow IGE; standard MPG uses the same steps as Coolflow NTP.</dd>
        <dt>LWT</dt><dd>Leaving water temperature; with ΔT this gives mean water temperature for fluid properties.</dd>
        <dt>Material</dt><dd>Carbon steel (BS EN 10255), copper (BS EN 1057), or thin-wall stainless dairy tube (DIN 11850).</dd>
      </dl>

      <div class="help-sub">How to use</div>
      <ol class="help-steps">
        <li>Choose flow mode, application, fluid and pipe material.</li>
        <li>Enter load (or flow), ΔT and LWT, then click <strong>Calculate</strong>.</li>
        <li>Review the size table — green = ideal band (ΔP/L 200–300 Pa/m and per-DN velocity ideal); amber = CAPEX-heavy or CAPEX-light; red = out of range.</li>
        <li>Click a size row — pipe dimensions appear in the centre panel; flow and fluid data on the right.</li>
      </ol>
      <div class="help-tip">Traffic-light bands for the DN catalogue are documented under <a href="{{ url_for('guides.article', slug='pipe-sizing-design-limits') }}">Reference → Pipe Sizing Design Limits</a>. Velocity status uses per-DN bands (DN ≤ 50 max 1.5 m/s aligns with CIBSE Guide C Table 2.2; larger DN allow higher speeds) — not a flat 1.5 m/s limit on every size.</div>
    </section>

    <!-- ═══════════════ PIPE SYSTEM ═══════════════ -->
    <section class="help-section" id="pipe-system" data-help-section
             data-keywords="pipe system pressure drop hydronics fittings valves k-factor safety margin lift static head pump open pressurised bar kpa circuit index draft retain switch modules clear table">
      <h2 class="help-h">Pipe System</h2>
      <p class="help-lead"><span class="help-badge water">Hydronics</span> Circuit pressure-drop schedule with fittings, devices, and required pump head.</p>

      <div class="help-sub">When to use</div>
      <p>Total the index-circuit pressure drop with straight runs (total metres at a DN), fittings/valves with quantity, and manufacturer devices entered as direct Pa. Set fluid, pipe material, ΔT and LWT once at the top; enter flow on each component row. DN catalogue sizing stays in <a href="#pipe">Pipe Sizing</a>. Work is kept in this browser tab until you Clear Table or close the tab.</p>

      <div class="help-sub">Inputs</div>
      <dl class="help-io">
        <dt>System type</dt><dd><strong>Pressurised closed circuit</strong> — return / gravity cancels physical lift; pump head = friction only. <strong>Open tank</strong> — pump must lift to the open water surface; pump head = static lift + friction. Lift height is shown only for open tank.</dd>
        <dt>Static lift height</dt><dd>Open tank only — vertical rise to the open water surface (m or ft).</dd>
        <dt>Straight pipe</dt><dd>Length × friction rate (Pa/m) from Darcy–Weisbach at that row’s DN and flow.</dd>
        <dt>Fitting / valve</dt><dd>Pick from the catalogue; ΔP = K × velocity pressure (½ρV²). K values are representative planning figures — not full CIBSE/Crane geometry tables.</dd>
        <dt>Device (manual ΔP)</dt><dd>Enter a manufacturer pressure drop (coil, HX, etc.) directly in Pa.</dd>
        <dt>Safety Margin %</dt><dd>Optional uplift on the running total (fitting uncertainty, future extensions).</dd>
        <dt>Required pump head</dt><dd>Shown as Pa · kPa · bar (SI) or psi · in.wg · ft of fluid (IP).</dd>
      </dl>
      <ol class="help-steps">
        <li>Set Design Inputs (fluid, duty) and Calculate so flow and fluid properties are known.</li>
        <li>Choose Pressurised closed circuit or Open tank; enter lift only if open.</li>
        <li>Add components in the compact form and click <strong>+ Add</strong>; edit rows in place on the spreadsheet.</li>
        <li>Read required pump head at the bottom of the panel.</li>
      </ol>
      <div class="help-tip">Jump to <strong>Pipe Sizing</strong> to check a DN, then return here — circuit rows stay in this browser tab until you Clear Table or close the tab.</div>
      <div class="help-note">Full system volume (all pipework including branches, client-side volume, chiller volume, minimum chiller volume — for glycol purchase, buffer tanks and expansion vessels) is planned as a later stage.</div>
    </section>

    <!-- ═══════════════ REFRIGERATION ═══════════════ -->
    <section class="help-section" id="refrigeration" data-help-section
             data-keywords="refrigeration dx pt table coolprop suction liquid discharge acr copper en 12735 r32 r410a r454b glide bubble dew oil return superheat subcooling charge">
      <h2 class="help-h">Refrigeration / DX</h2>
      <p class="help-lead"><span class="help-badge util">Refrigeration</span> Sub-critical PT table, ACR copper line sizing, and planned site diagnostics / charge tools.</p>

      <div class="help-sub">When to use</div>
      <p><strong>PT table</strong> — look up bubble (liquid) and dew (vapour) gauge pressures vs temperature for common refrigerants, including zeotropic glide. <strong>DX pipe sizing</strong> — pick ACR copper for suction, liquid or discharge from capacity and cycle temperatures. <strong>Superheat &amp; subcooling</strong> — site diagnostics from gauge pressures and pipe temperatures with colour-coded ranges. <strong>Charge calculator</strong> is still on the roadmap.</p>

      <div class="help-sub">Inputs — Pipe sizer</div>
      <dl class="help-io">
        <dt>Evaporating / condensing temp</dt><dd>Evaporating uses <strong>dew</strong> pressure; condensing uses <strong>bubble</strong> pressure (important for blends with glide).</dd>
        <dt>Superheat / subcooling</dt><dd>Used for evaporator Δh and liquid-line density.</dd>
        <dt>Line type</dt><dd>Suction, liquid, or discharge — each has its own velocity band.</dd>
        <dt>Suction orientation</dt><dd>Upflow risers need ≥10&nbsp;m/s for oil return.</dd>
        <dt>Discharge temp</dt><dd>Optional; if blank, estimated as condensing + 40&nbsp;K (flagged in results).</dd>
      </dl>

      <div class="help-tip">v1 sizes on velocity only — equivalent ΔTsat pressure drop is not checked yet. ACR sizes live in the engine catalogue (not a separate DB). R-744 (CO₂) is listed as Coming soon. See <a href="{{ url_for('methodology.index') }}">Methodology</a>.</div>

      <div class="help-sub">Inputs — Superheat &amp; subcooling</div>
      <dl class="help-io">
        <dt>Low / high gauge pressures</dt><dd>Converted to absolute for CoolProp. Saturation at low side uses <strong>dew</strong>; high side uses <strong>bubble</strong>.</dd>
        <dt>Suction / liquid temperatures</dt><dd>Measured pipe temperatures. SH = T<sub>suction</sub> − T<sub>dew</sub>; SC = T<sub>bubble</sub> − T<sub>liquid</sub>.</dd>
        <dt>Colour bands</dt><dd>Typical TXV field guidance (e.g. SH &lt; 3&nbsp;K floodback risk). Prefer manufacturer target SH/SC when available.</dd>
      </dl>

      <div class="help-sub">Coming next</div>
      <dl class="help-io">
        <dt>Charge calculator</dt><dd>Factory pre-charge, pipe allowance, liquid-line size, and installed length → trim charge and total system charge for the F-Gas logbook.</dd>
      </dl>
    </section>

    <!-- ═══════════════ METHODOLOGY ═══════════════ -->
    <section class="help-section" id="methodology" data-help-section
             data-keywords="methodology limitations standards ashrae cibse climate era5 provenance coil model k-factor flex provisional">
      <h2 class="help-h">Methodology &amp; Limitations</h2>
      <p class="help-lead"><span class="help-badge util">Reference</span> Standards basis, disclosed simplifications, and climate-data provenance.</p>
      <p>See the dedicated <a href="{{ url_for('methodology.index') }}">Methodology &amp; Limitations</a> page for the full summary — psychrometric/AHU coil models, duct and pipe methods, refrigeration/DX (CoolProp), planning-grade K-values, and ERA5 vs licensed station design conditions.</p>
    </section>

    <!-- ═══════════════ PROJECTS ═══════════════ -->
    <section class="help-section" id="projects" data-help-section
             data-keywords="projects save calculation organise placeholder future coming soon">
      <h2 class="help-h">Projects <span class="soon">Coming Soon</span></h2>
      <p class="help-lead"><span class="help-badge util">Reference</span> A place to group saved calculations under a named project.</p>
      <div class="help-note">Projects is coming soon. The page currently shows an example layout — saving live calculations into a project isn't wired up yet. For now, save a result by copying its page URL (see <a href="#overview">How the app works</a>).</div>
    </section>

  </div>
</div>

{% endblock %}

{% block extra_scripts %}
<script>
(function () {
  var search = document.getElementById('help-search');
  var sections = Array.prototype.slice.call(document.querySelectorAll('[data-help-section]'));
  var navItems = Array.prototype.slice.call(document.querySelectorAll('.help-nav-item'));
  var navGroups = Array.prototype.slice.call(document.querySelectorAll('[data-nav-group]'));
  var noResults = document.getElementById('help-noresults');

  // Pre-index each section's searchable text once.
  var index = sections.map(function (sec) {
    return {
      el: sec,
      id: sec.id,
      text: (sec.textContent + ' ' + (sec.getAttribute('data-keywords') || '')).toLowerCase()
    };
  });

  function apply(q) {
    q = (q || '').trim().toLowerCase();
    var anyVisible = false;
    var visibleIds = {};

    index.forEach(function (item) {
      var match = q === '' || item.text.indexOf(q) !== -1;
      item.el.style.display = match ? '' : 'none';
      if (match) { anyVisible = true; visibleIds[item.id] = true; }
    });

    // Sidebar items follow their section; hide a group with no visible items.
    navItems.forEach(function (a) {
      var id = a.getAttribute('data-nav-for');
      a.style.display = (q === '' || visibleIds[id]) ? '' : 'none';
    });
    navGroups.forEach(function (g) {
      var links = g.querySelectorAll('.help-nav-item');
      var shown = Array.prototype.some.call(links, function (l) { return l.style.display !== 'none'; });
      g.style.display = shown ? '' : 'none';
    });

    noResults.style.display = anyVisible ? 'none' : '';
  }

  if (search) {
    search.addEventListener('input', function () { apply(search.value); });
    // Support ?q=term deep links and Esc to clear.
    search.addEventListener('keydown', function (e) {
      if (e.key === 'Escape') { search.value = ''; apply(''); }
    });
  }

  // Highlight the sidebar item for the section currently at the top / hash.
  function highlight(id) {
    navItems.forEach(function (a) {
      a.classList.toggle('active', a.getAttribute('data-nav-for') === id);
    });
  }
  navItems.forEach(function (a) {
    a.addEventListener('click', function () { highlight(a.getAttribute('data-nav-for')); });
  });
  if (location.hash) { highlight(location.hash.slice(1)); }
})();
</script>
{% endblock %}
